{
  "Schema": "VentilationUnitCatalogue:v3",
  "Note": [
    "Manufacturer ventilation unit (MVHR / heat recovery) products, as their manufacturers publish them.",
    "",
    "THIS FILE IS THE CATALOGUE. SAM.Analytical owns the vocabulary - VentilationUnitTemplate,",
    "VentilationUnitReference, VentilationUnitPerformanceTable, FlowFractionControlCurve - and the",
    "Approved Document O selection rule. WHICH PRODUCTS EXIST is a fact about this repository, exactly as",
    "it is for SystemEnergyCentre/CapabilityIndex.JSON, so the core library carries no manufacturer list",
    "and adding a product here needs no change there.",
    "",
    "EACH ENTRY IS A SERIALISED VentilationUnitTemplate. Query.VentilationUnitTemplates reads them and",
    "then VALIDATES every one; a single unusable entry REFUSES THE WHOLE CATALOGUE rather than being",
    "skipped, because a product silently vanishing from a library is the failure mode that produces a",
    "smaller answer nobody notices.",
    "",
    "CAPACITY AND PERFORMANCE ARE DIFFERENT FACTS AND ARE SOURCED SEPARATELY.",
    "MaximumSupplyFlowRate_Lps / MaximumExtractFlowRate_Lps are what Iteration 2 selects on. The",
    "PerformanceTable is what Iteration 3 will simulate from. AN AIRFLOW APPEARING ON A PERFORMANCE",
    "TABLE AXIS IS A PUBLISHED DUTY POINT AND IS NEVER READ AS THE UNIT CAPACITY. A template whose",
    "capacity is unresolved keeps its full performance data and is simply not offered to selection - see",
    "UnresolvedCapacityNote on such an entry, and Query.UnselectableVentilationUnitTemplates, which lists such",
    "entries with the reason so that a missing product is reportable rather than invisible.",
    "",
    "PERFORMANCE DATA IS THE MANUFACTURER RAW TABLE, NOT A DERIVED REPRESENTATION. Values are stored in",
    "the units the source publishes them in and are never converted on the way in. Interpolation between",
    "published conditions, and any behaviour beyond them, is applied at the point of use under an explicit",
    "PerformanceDomainPolicy - it is not baked in here. The legacy route that preceded this file kept one",
    "80 l/s slice of the Nuaire table and generated an equation from it; both are useful derived views and",
    "neither is checkable against the brochure afterwards, which is why the brochure is what this file",
    "holds.",
    "",
    "RANK IS DECLARED LIBRARY POLICY. Lower is preferred, and it is ONLY a tie-break between products that",
    "are the same size on both sides - size decides first. It is not derived from anything. The values",
    "below are declared in size bands per manufacturer range - 10 the domestic hybrid unit, 20s the XBC",
    "commercial range - and order nothing today, because no two entries here are the same size.",
    "",
    "FlowFractionByControlTemperature is the CONTROLLER ramp, carried as template data so that no generic",
    "air handling unit algorithm anywhere holds a hard-coded 22 or 26. Its own PerformanceDomainPolicy is",
    "stated on the curve: ClampToDomain, because the source says 100% at 26 degrees AND ABOVE, which is a",
    "saturating statement rather than an assumption.",
    "",
    "WHICH TEMPERATURE drives that controller, where one unit serves several rooms whose temperatures",
    "differ, is an Iteration 3 control question. NOTHING HERE ANSWERS IT.",
    "",
    "COMMERCIAL ENTRY (added 2026-09). The XBC15 capacity is the free-air (0 Pa external static pressure)",
    "endpoint of the 100% fan-speed row of the catalogue's own published Specific Fan Power table - the same",
    "reasoning as the domestic entry above, stated numerically in the source table rather than digitised from",
    "a chart. Its PerformanceTable is that same 100% row verbatim: AirFlowRate and SpecificFanPower over the",
    "published external-static-pressure points, in the units the source prints them in (m3/s and W/l/s) and",
    "never converted on the way in. The catalogue's example selection, 0.1 m3/s @ 100 Pa, is a DUTY POINT",
    "against duct resistance and is not the capacity; nor is the 75% fan-speed row, which is an operating",
    "state of the same physical unit. The part-load 75/50/25% rows are RAGGED in the source - each stops at a",
    "different pressure - and a PerformanceTable is a rectangular grid of strictly increasing numeric axes, so",
    "those rows are excluded from the table rather than interpolated or trimmed, and are preserved in the",
    "entry's Source text together with the per-speed dBA@3m sound levels.",
    "",
    "NO COOLING-MODULE OR CONTROL DATA APPEARS ON THE XBC15 ENTRY. Nuaire publishes no external or entering",
    "dry-bulb conditions, no cooling capacity, no supply air temperature, no heat-exchanger performance table",
    "and no controller ramp for the XBC range, and none was invented here. FlowFractionByControlTemperature is",
    "therefore ABSENT on that entry - the legal 'data not supplied' state - and is never written as null,",
    "which would refuse the whole catalogue.",
    "",
    "XBC15 IS LARGER THAN THE DOMESTIC UNIT ON BOTH SIDES, 190/190 against 150/150, so it is never the",
    "smallest capable product at a duty the MRXBOX can also carry; it becomes selectable only above 150 l/s.",
    "The smaller XBOXER Universal sizes (UNI-X220/360/580) are deliberately NOT here: they are SMALLER than",
    "the MRXBOX and would change which product an existing project's dwellings select. Adding them is its own",
    "change, with its own acceptance."
  ],
  "Templates": [
    {
      "_type": "SAM.Analytical.VentilationUnitTemplate,SAM.Analytical",
      "Name": "Nuaire MRXBOXAB-ECO5-AECV (MR-ECO-COOL-V)",
      "VentilationUnitReference": {
        "_type": "SAM.Analytical.VentilationUnitReference,SAM.Analytical",
        "Name": "Nuaire MRXBOXAB-ECO5-AECV",
        "Manufacturer": "Nuaire",
        "Model": "MRXBOXAB-ECO5-AECV",
        "Reference": "MR-ECO-COOL-V"
      },
      "CoolingModuleModel": "MR-ECO-COOL-V",
      "Source": "Nuaire, MRXBOX Hybrid Cooling System brochure, v.1 July 2022, pages 6-7 - selection tables for MRXBOXAB-ECO5-AECV with MR-ECO-COOL-V, vertical unit. The brochure states these are TYPICAL cooling data based on sample conditions and asks that Nuaire be contacted for project-specific data. MaximumSupplyFlowRate_Lps/MaximumExtractFlowRate_Lps are read off the SAME page's 'Performance' fan static-pressure chart (Fan static pressure (Pa) vs Air volume flow rate (l/s)), NOT off the cooling-duty table below it: the chart plots three fan curves, each labelled with its power draw in the Electrical and Sound Data table (Curve 1 = 319 W, Curve 2 = 167 W, Curve 3 = 77 W), and each curve's free-air (0 Pa) endpoint is the airflow that fan-speed setting can deliver against no external resistance. Curve 1, the highest available setting, ends at 150 l/s - digitised from the chart's vector paths against its own axis calibration (0 l/s at x=689.9pt, 25 l/s per 54.7pt, page rect 1190.55x841.89pt), not estimated by eye. Curves 2 and 3 end at approximately 120 l/s and 90 l/s respectively and are not otherwise recorded here, since this schema carries one maximum per direction. This unit is a balanced heat-recovery core, so the same chart figure is used for both supply and extract; the brochure publishes one combined 'air volume flow rate', not separate supply/extract curves.",
      "MaximumSupplyFlowRate_Lps": 150,
      "MaximumExtractFlowRate_Lps": 150,
      "Rank": 10,
      "PerformanceTable": {
        "_type": "SAM.Analytical.VentilationUnitPerformanceTable,SAM.Analytical",
        "Axes": [
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceAxis,SAM.Analytical",
            "Name": "ExternalDryBulbTemperature",
            "Unit": "degC",
            "Values": [
              29.0,
              32.0,
              34.0
            ]
          },
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceAxis,SAM.Analytical",
            "Name": "EnteringDryBulbTemperature",
            "Unit": "degC",
            "Values": [
              23.0,
              24.0,
              25.0,
              26.0
            ]
          },
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceAxis,SAM.Analytical",
            "Name": "AirFlowRate",
            "Unit": "l/s",
            "Values": [
              50.0,
              60.0,
              70.0,
              80.0,
              90.0,
              100.0,
              110.0,
              120.0
            ]
          }
        ],
        "Outputs": [
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceOutput,SAM.Analytical",
            "Name": "SupplyAirTemperature",
            "Unit": "degC",
            "Values": [
              14.3,
              14.8,
              15.2,
              15.7,
              16.2,
              16.7,
              17.2,
              17.8,
              15.0,
              15.4,
              15.9,
              16.3,
              16.8,
              17.3,
              17.8,
              18.4,
              15.5,
              15.9,
              16.4,
              16.9,
              17.4,
              18.0,
              18.5,
              19.1,
              15.9,
              16.4,
              17.0,
              17.5,
              18.1,
              18.6,
              19.2,
              19.8,
              15.0,
              15.3,
              15.8,
              16.3,
              17.0,
              17.7,
              18.4,
              19.1,
              16.0,
              16.4,
              16.8,
              17.2,
              17.8,
              18.3,
              18.9,
              19.6,
              16.6,
              17.0,
              17.4,
              17.9,
              18.3,
              18.8,
              19.3,
              19.9,
              17.3,
              17.7,
              18.1,
              18.5,
              18.9,
              19.3,
              19.7,
              20.2,
              15.4,
              15.9,
              16.4,
              16.9,
              17.4,
              17.9,
              18.4,
              18.9,
              16.0,
              16.5,
              17.0,
              17.5,
              18.0,
              18.5,
              19.0,
              19.5,
              16.9,
              17.4,
              17.9,
              18.4,
              18.9,
              19.4,
              19.9,
              20.4,
              17.8,
              18.3,
              18.8,
              19.3,
              19.7,
              20.2,
              20.7,
              21.2
            ]
          },
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceOutput,SAM.Analytical",
            "Name": "CombinedCoolingCapacity",
            "Unit": "kW",
            "Values": [
              0.88,
              1.03,
              1.17,
              1.29,
              1.4,
              1.49,
              1.57,
              1.62,
              0.82,
              0.98,
              1.12,
              1.24,
              1.34,
              1.43,
              1.49,
              1.53,
              0.8,
              0.95,
              1.07,
              1.18,
              1.27,
              1.34,
              1.39,
              1.43,
              0.78,
              0.91,
              1.02,
              1.11,
              1.19,
              1.25,
              1.3,
              1.33,
              1.03,
              1.21,
              1.37,
              1.51,
              1.63,
              1.73,
              1.82,
              1.88,
              0.98,
              1.14,
              1.29,
              1.42,
              1.54,
              1.65,
              1.74,
              1.82,
              0.93,
              1.09,
              1.24,
              1.37,
              1.49,
              1.6,
              1.69,
              1.77,
              0.88,
              1.04,
              1.19,
              1.32,
              1.44,
              1.55,
              1.64,
              1.72,
              1.13,
              1.31,
              1.49,
              1.65,
              1.8,
              1.94,
              2.08,
              2.2,
              1.11,
              1.27,
              1.43,
              1.59,
              1.73,
              1.87,
              2.0,
              2.12,
              1.04,
              1.21,
              1.37,
              1.52,
              1.65,
              1.77,
              1.89,
              1.99,
              0.97,
              1.15,
              1.31,
              1.45,
              1.57,
              1.68,
              1.77,
              1.85
            ]
          }
        ]
      },
      "FlowFractionByControlTemperature": {
        "_type": "SAM.Analytical.FlowFractionControlCurve,SAM.Analytical",
        "PerformanceTable": {
          "_type": "SAM.Analytical.VentilationUnitPerformanceTable,SAM.Analytical",
          "Axes": [
            {
              "_type": "SAM.Analytical.VentilationUnitPerformanceAxis,SAM.Analytical",
              "Name": "ControlTemperature",
              "Unit": "degC",
              "Values": [
                22.0,
                26.0
              ]
            }
          ],
          "Outputs": [
            {
              "_type": "SAM.Analytical.VentilationUnitPerformanceOutput,SAM.Analytical",
              "Name": "FlowFraction",
              "Unit": "-",
              "Values": [
                0.3,
                1.0
              ]
            }
          ]
        },
        "PerformanceDomainPolicy": "ClampToDomain"
      },
      "OperatingStrategy": {
        "_type": "SAM.Analytical.VentilationUnitOperatingStrategy,SAM.Analytical",
        "Source": "Nuaire manufacturer technical guidance received directly 2026-09-18 - 'Simplified Hybrid Cooling Guidance for IES', Nuaire, 07-08-2025, for MRXBOXAB-ECO5-AECV operating with MR-ECO-COOL-V. HELD PRIVATELY AND NOT REDISTRIBUTABLE: the document is not committed, attached or quoted anywhere in these repositories, and only the figures below are transcribed from it. A local hashed manifest records the document, its date, its SHA-256 and which requirement each figure came from. MANUFACTURER MODELLING GUIDANCE, NOT CERTIFIED PERFORMANCE: the guidance states how Nuaire recommends this unit's control behaviour be represented in a dynamic thermal model. It is not an EN 13141-7 / SAP certified heat-recovery efficiency and not a certified specific fan power, it satisfies neither, and this entry carries neither HeatRecoveryPerformance nor FanPerformance because of it. The extract fraction below is a PACKAGE supply-temperature rule from that guidance and must never be written into a certified heat-recovery field. Corroborated for the two background modes by Nuaire's 'Simplified SW guidelines for IES', 29-07-2024, whose bypass and heat/coolth recovery conditions are identical - but that document is for the MRXBOXAB-ECO*-SW, a different product whose third mode is an all-air purge inhibited when outdoor air is warmer than extract, and that behaviour is deliberately NOT transcribed here: for this hybrid cooling product the guidance states outdoor temperature has no influence on cooling activation. COOLING SUPPLY RULE (revised 2026-09-24): Nuaire email of 13 Aug 2025 (forwarded with the guidance) withdraws the 16 degC low limit on supply air - the supply air temperature while cooling is intake minus the average offset X stated per cooling airflow (70/80/90/100/110 l/s -> 15/14.5/14/13.5/13 K); no floor is applied and no offset is stated outside 70-110 l/s. COOLING ACTIVATION SIGNAL: the room cooling-stat (the guidance's room temperature sensor / the brochure's wall-mounted cooling-stat); bypass and recovery stay on the unit's integral extract sensor. PROVISIONAL: the activation signal location, X selection versus airflow and behaviour below the published 29-34 degC range are awaiting written Nuaire confirmation (queried with Nuaire, Sep 2026); results using this entry are manufacturer guidance, not certified performance.",
        "CoolingActivationTemperature_C": 22.0,
        "CoolingActivationSignal": "RoomTemperature",
        "MinimumCoolingActivationTemperature_C": 22.0,
        "MaximumCoolingActivationTemperature_C": 25.0,
        "BypassMinimumIntakeTemperature_C": 12.0,
        "BypassMinimumExtractTemperature_C": 18.0,
        "MinimumElevatedAirFlow_Lps": 70.0,
        "MaximumElevatedAirFlow_Lps": 90.0,
        "SummerBypassSupplyTemperatureRule": {
          "_type": "SAM.Analytical.SupplyTemperatureRule,SAM.Analytical",
          "SupplyTemperatureRuleType": "OutdoorAir",
          "PerformanceDomainPolicy": "ClampToDomain"
        },
        "HeatCoolthRecoverySupplyTemperatureRule": {
          "_type": "SAM.Analytical.SupplyTemperatureRule,SAM.Analytical",
          "SupplyTemperatureRuleType": "LinearBlend",
          "ExtractFraction": 0.8,
          "PerformanceDomainPolicy": "ClampToDomain"
        },
        "CoolingSupplyTemperatureRule": {
          "_type": "SAM.Analytical.SupplyTemperatureRule,SAM.Analytical",
          "SupplyTemperatureRuleType": "IntakeOffset",
          "AirFlowRates_Lps": [ 70.0, 80.0, 90.0, 100.0, 110.0 ],
          "IntakeOffsets_K": [ 15.0, 14.5, 14.0, 13.5, 13.0 ],
          "PerformanceDomainPolicy": "Refuse"
        }
      }
    },
    {
      "_type": "SAM.Analytical.VentilationUnitTemplate,SAM.Analytical",
      "Name": "Nuaire XBOXER XBC15",
      "VentilationUnitReference": {
        "_type": "SAM.Analytical.VentilationUnitReference,SAM.Analytical",
        "Name": "Nuaire XBC15",
        "Manufacturer": "Nuaire",
        "Model": "XBC15"
      },
      "Source": "Nuaire, XBOXER XBC Heat Recovery Solutions catalogue, document 029 2085 82002 (2024 edition, info.nuaire.co.uk/catalogue/CommercialHeatRecovery-XBOXER-XBC_2024.pdf), page 18 - XBC15 HORIZONTAL HEAT EXCHANGE UNITS, unit performance. MaximumSupplyFlowRate_Lps/MaximumExtractFlowRate_Lps are the free-air (0 Pa external static pressure) airflow of the 100% fan-speed row of the published Specific Fan Power table: 0.19 m3/s = 190 l/s. The table is headed 'Specific Fan Power (Both fans operating)' and the unit is a balanced counterflow plate heat exchange unit publishing one combined air volume flow rate, so the same figure serves both directions - the same free-air-endpoint reasoning as the MRXBOXAB-ECO5-AECV entry, stated numerically in the source table rather than digitised from a chart. The catalogue's example selection, 0.1 m3/s @ 100 Pa (SFP 1.1, 17 dBA @ 3 m), is a duty point against duct resistance and is NOT the maximum; nor is the 75% fan-speed row (0.14 m3/s at 0 Pa), which is an operating state of the same physical unit. 230 V / 1 phase / 50 Hz, 340 W input without heater, fan speed 4000 rpm, unit weight 187 kg. Heat exchanger performance is published as curves only, so nothing of it is carried. The PerformanceTable is the 100% fan-speed row of this same Specific Fan Power table, verbatim: ExternalStaticPressure 0/50/100/200/300/400/500/600/700 Pa against AirFlowRate 0.19/0.18/0.17/0.15/0.13/0.11/0.09/0.07/0.05 m3/s and SpecificFanPower 1.80/1.82/1.88/2.13/2.55/3.15/3.92/4.87/5.99 W/l/s (both fans operating; the page's performance curve is ISO 5801:2007 / AMCA 300, Type D, air density 1.2 kg/m3). The 75/50/25% fan-speed rows of the same table are published RAGGED - 75% tabulates 0-500 Pa, 50% 0-200 Pa, 25% 0-50 Pa - and the schema is a rectangular grid of strictly increasing numeric axes, so holding them would mean interpolating or dropping published points, which this file's raw-data rule forbids; they, and the per-speed dBA@3m (26/20/<20/<20), stay in the catalogue page cited above. No controller ramp is published, so FlowFractionByControlTemperature is absent.",
      "MaximumSupplyFlowRate_Lps": 190,
      "MaximumExtractFlowRate_Lps": 190,
      "Rank": 20,
      "PerformanceTable": {
        "_type": "SAM.Analytical.VentilationUnitPerformanceTable,SAM.Analytical",
        "Axes": [
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceAxis,SAM.Analytical",
            "Name": "ExternalStaticPressure",
            "Unit": "Pa",
            "Values": [
              0.0,
              50.0,
              100.0,
              200.0,
              300.0,
              400.0,
              500.0,
              600.0,
              700.0
            ]
          }
        ],
        "Outputs": [
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceOutput,SAM.Analytical",
            "Name": "AirFlowRate",
            "Unit": "m3/s",
            "Values": [
              0.19,
              0.18,
              0.17,
              0.15,
              0.13,
              0.11,
              0.09,
              0.07,
              0.05
            ]
          },
          {
            "_type": "SAM.Analytical.VentilationUnitPerformanceOutput,SAM.Analytical",
            "Name": "SpecificFanPower",
            "Unit": "W/l/s",
            "Values": [
              1.80,
              1.82,
              1.88,
              2.13,
              2.55,
              3.15,
              3.92,
              4.87,
              5.99
            ]
          }
        ]
      }
    }
  ]
}
